<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Pre-Commissioning Checks: The 48 Hours That Determine Your Entire Schedule — SONIC E&I Blog</title>
<meta name="description" content="Pre-commissioning in E&I is not a formality. It is the last line of defence before energisation, and most teams treat it like an afterthought.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Be+Vietnam+Pro:ital,wght@0,300;0,400;0,500;0,600;1,300;1,400&family=Rajdhani:wght@400;500;600;700&family=Share+Tech+Mono&display=swap" rel="stylesheet">
<style>
  *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
  :root {
    --navy: #0a1628; --navy-mid: #0f1f3d; --gold: #c9a227;
    --gold-dim: rgba(201,162,39,0.1); --gold-border: rgba(201,162,39,0.25);
    --white: #f5f3ee; --gray: #8a9ab5; --line: rgba(138,154,181,0.15); --text: #c8d4e8;
  }
  html { scroll-behavior: smooth; }
  body { background: var(--navy); color: var(--text); font-family: 'Be Vietnam Pro', sans-serif; font-weight: 300; line-height: 1.8; min-height: 100vh; }
  nav { position: sticky; top: 0; z-index: 100; display: flex; align-items: center; justify-content: space-between; padding: 0 48px; height: 64px; background: rgba(10,22,40,0.96); backdrop-filter: blur(12px); border-bottom: 1px solid var(--line); }
  .nav-logo { font-family: 'Bebas Neue', sans-serif; font-size: 18px; letter-spacing: 3px; color: var(--gold); text-decoration: none; }
  .nav-logo span { color: var(--white); }
  .nav-right { display: flex; align-items: center; gap: 28px; }
  .nav-blog { font-family: 'Rajdhani', sans-serif; font-size: 12px; letter-spacing: 2px; text-transform: uppercase; color: var(--gray); text-decoration: none; transition: color 0.2s; }
  .nav-blog:hover { color: var(--gold); }
  .nav-cta { font-family: 'Rajdhani', sans-serif; font-size: 12px; font-weight: 700; letter-spacing: 2px; text-transform: uppercase; color: var(--navy); background: var(--gold); padding: 8px 20px; text-decoration: none; clip-path: polygon(6px 0%, 100% 0%, calc(100% - 6px) 100%, 0% 100%); transition: opacity 0.2s; }
  .nav-cta:hover { opacity: 0.88; }
  .article-wrap { max-width: 720px; margin: 0 auto; padding: 80px 48px 120px; }
  .art-label { display: flex; align-items: center; gap: 16px; margin-bottom: 32px; }
  .art-tag { font-family: 'Share Tech Mono', monospace; font-size: 10px; letter-spacing: 2.5px; text-transform: uppercase; color: var(--gold); background: var(--gold-dim); border: 1px solid var(--gold-border); padding: 5px 12px; }
  .art-num { font-family: 'Share Tech Mono', monospace; font-size: 10px; letter-spacing: 2px; color: rgba(138,154,181,0.4); }
  .art-date { font-family: 'Rajdhani', sans-serif; font-size: 12px; letter-spacing: 1.5px; color: var(--gray); margin-left: auto; }
  h1 { font-family: 'Bebas Neue', sans-serif; font-size: clamp(40px, 6vw, 68px); letter-spacing: 2px; color: var(--white); line-height: 1.0; margin-bottom: 28px; }
  .art-dek { font-size: 17px; color: var(--gray); font-weight: 400; line-height: 1.75; margin-bottom: 48px; padding-bottom: 48px; border-bottom: 1px solid var(--line); }
  .art-body h2 { font-family: 'Bebas Neue', sans-serif; font-size: 28px; letter-spacing: 1.5px; color: var(--white); margin: 56px 0 20px; }
  .art-body p { font-size: 15px; line-height: 1.9; color: var(--text); margin-bottom: 22px; }
  .art-body strong { color: var(--white); font-weight: 500; }
  .pullquote { margin: 48px 0; padding: 32px 36px; border-left: 3px solid var(--gold); background: var(--gold-dim); }
  .pullquote p { font-family: 'Be Vietnam Pro', sans-serif; font-size: 18px !important; font-weight: 400; font-style: italic; color: var(--white) !important; line-height: 1.7; margin: 0 !important; }
  .data-row { display: grid; grid-template-columns: repeat(3, 1fr); gap: 0; border: 1px solid var(--line); margin: 48px 0; }
  .data-cell { padding: 28px 24px; border-right: 1px solid var(--line); text-align: center; }
  .data-cell:last-child { border-right: none; }
  .data-num { font-family: 'Bebas Neue', sans-serif; font-size: 48px; color: var(--gold); letter-spacing: 2px; line-height: 1; display: block; margin-bottom: 8px; }
  .data-label { font-family: 'Rajdhani', sans-serif; font-size: 11px; letter-spacing: 2px; text-transform: uppercase; color: var(--gray); }
  .callout { border: 1px solid var(--gold-border); background: rgba(201,162,39,0.05); padding: 28px 32px; margin: 48px 0; }
  .callout-head { font-family: 'Share Tech Mono', monospace; font-size: 10px; letter-spacing: 2.5px; text-transform: uppercase; color: var(--gold); margin-bottom: 14px; }
  .callout p { font-size: 14px !important; color: var(--text) !important; margin: 0 !important; line-height: 1.8; }
  .art-divider { display: flex; align-items: center; gap: 16px; margin: 56px 0; }
  .art-divider::before, .art-divider::after { content: ''; flex: 1; height: 1px; background: var(--line); }
  .art-divider-dot { font-family: 'Share Tech Mono', monospace; font-size: 10px; color: var(--gold); letter-spacing: 4px; }
  .art-cta { margin-top: 72px; padding-top: 48px; border-top: 1px solid var(--line); text-align: center; }
  .art-cta-label { font-family: 'Share Tech Mono', monospace; font-size: 10px; letter-spacing: 3px; text-transform: uppercase; color: var(--gray); margin-bottom: 20px; }
  .art-cta h3 { font-family: 'Bebas Neue', sans-serif; font-size: 36px; letter-spacing: 2px; color: var(--white); margin-bottom: 16px; }
  .art-cta p { font-size: 14px; color: var(--gray); margin-bottom: 32px; max-width: 400px; margin-left: auto; margin-right: auto; line-height: 1.8; }
  .btn-gold { display: inline-flex; align-items: center; gap: 12px; font-family: 'Rajdhani', sans-serif; font-size: 13px; font-weight: 700; letter-spacing: 2.5px; text-transform: uppercase; color: var(--navy); background: var(--gold); padding: 14px 32px; text-decoration: none; clip-path: polygon(8px 0%, 100% 0%, calc(100% - 8px) 100%, 0% 100%); transition: opacity 0.2s; }
  .btn-gold:hover { opacity: 0.88; }
  .back-link { display: inline-flex; align-items: center; gap: 10px; font-family: 'Rajdhani', sans-serif; font-size: 12px; letter-spacing: 2px; text-transform: uppercase; color: var(--gray); text-decoration: none; margin-bottom: 48px; transition: color 0.2s; }
  .back-link:hover { color: var(--gold); }
  .back-link::before { content: '←'; }
  footer { border-top: 1px solid var(--line); padding: 40px 48px; display: flex; flex-direction: column; align-items: center; gap: 14px; text-align: center; }
  .footer-brand { font-family: 'Rajdhani', sans-serif; font-size: 12px; letter-spacing: 2px; color: var(--gray); text-transform: uppercase; }
  .footer-copy { font-size: 12px; color: rgba(138,154,181,0.4); font-family: 'Rajdhani', sans-serif; }
  @media (max-width: 768px) {
    nav { padding: 0 20px; } .nav-cta { display: none; } .article-wrap { padding: 48px 20px 80px; }
    .data-row { grid-template-columns: 1fr; } .data-cell { border-right: none; border-bottom: 1px solid var(--line); } .data-cell:last-child { border-bottom: none; }
    footer { flex-direction: column; gap: 10px; padding: 28px 20px; }
  }

  /* ── NAV (blog-index style) ── */
  .blog-nav { position: sticky; top: 0; z-index: 100; display: flex; align-items: center; justify-content: space-between; padding: 0 48px; height: 64px; background: rgba(10,22,40,0.96); backdrop-filter: blur(12px); border-bottom: 1px solid var(--line); }
  .blog-nav-logo { display: flex; align-items: center; gap: 12px; text-decoration: none; }
  .blog-nav-logo img { height: 36px; width: auto; object-fit: contain; }
  .blog-nav-logo-text { font-family: 'Bebas Neue', sans-serif; font-size: 18px; letter-spacing: 3px; color: var(--gold); }
  .blog-nav-logo-text span { color: var(--white); }
  .blog-nav-right { display: flex; align-items: center; gap: 24px; }
  .blog-nav-back { font-family: 'Rajdhani', sans-serif; font-size: 12px; letter-spacing: 2px; text-transform: uppercase; color: var(--gray); text-decoration: none; transition: color 0.2s; }
  .blog-nav-back:hover { color: var(--gold); }
  .blog-nav-cta { font-family: 'Rajdhani', sans-serif; font-size: 12px; font-weight: 700; letter-spacing: 2px; text-transform: uppercase; color: var(--navy); background: var(--gold); padding: 8px 20px; text-decoration: none; clip-path: polygon(6px 0%, 100% 0%, calc(100% - 6px) 100%, 0% 100%); transition: opacity 0.2s; }
  .blog-nav-cta:hover { opacity: 0.88; }
  /* ── FOOTER (blog-index style) ── */
  .footer-logo { display: flex; flex-direction: row; align-items: center; justify-content: center; gap: 14px; }
  .footer-logo img { height: 48px; width: auto; object-fit: contain; }
  .footer-logo-text { font-family: 'Bebas Neue', sans-serif; font-size: 22px; letter-spacing: 3px; color: var(--gold); white-space: nowrap; }
  .footer-logo-text span { color: var(--white); }
  .footer-motto { font-family: 'Rajdhani', sans-serif; font-size: 13px; letter-spacing: 2px; color: var(--gray); font-style: italic; }
  .footer-links { display: flex; align-items: center; gap: 16px; font-family: 'Rajdhani', sans-serif; font-size: 12px; letter-spacing: 1.5px; text-transform: uppercase; }
  .footer-links a { color: var(--gray); text-decoration: none; transition: color 0.2s; }
  .footer-links a:hover { color: var(--gold); }
  .footer-links-dot { width: 3px; height: 3px; border-radius: 50%; background: rgba(138,154,181,0.4); display: inline-block; }
  .footer-copy { font-size: 12px; color: rgba(138,154,181,0.45); font-family: 'Rajdhani', sans-serif; letter-spacing: 1px; }
</style>
</head>
<body>
<nav class="blog-nav">
  <a href="../index.html" class="blog-nav-logo">
    <img src="../SONICEI_LOGO.png" alt="SONIC E&amp;I Solutions">
    <span class="blog-nav-logo-text">SONIC <span>E&amp;I</span> SOLUTIONS</span>
  </a>
  <div class="blog-nav-right">
    <a href="blog-index.html" class="blog-nav-back">← All Articles</a>
    <a href="../index.html#contact" class="blog-nav-cta">Technical Consultation</a>
  </div>
</nav>

<article class="article-wrap">
  <a href="blog-index.html" class="back-link">&nbsp;All articles</a>
  <div class="art-label">
    <span class="art-tag">Commissioning</span>
    <span class="art-num">Article 12</span>
    <span class="art-date">May 2026</span>
  </div>

  <h1>Pre-Commissioning Checks: The 48 Hours That Determine Your Entire Schedule</h1>
  <p class="art-dek">Pre-commissioning in E&I is not a formality. It is the last line of defence before energisation — and most project teams treat it like an administrative afterthought. The resulting failures are both predictable and expensive.</p>

  <div class="art-body">

    <p>In the standard project schedule, pre-commissioning appears as a short phase between mechanical completion and first energisation. On paper it looks manageable: a few days, a checklist, sign-offs, then power on. In practice, it is the most information-dense 48-to-72-hour window in the entire project lifecycle. What gets missed here doesn't stay hidden — it shows up as tripped breakers, damaged equipment, or safety incidents on energisation day.</p>

    <p>The compression of pre-commissioning time is not random. It is a predictable consequence of schedule slippage earlier in the project. Mechanical completion runs late, the client's energisation date doesn't move, and the pre-commissioning phase absorbs the delay. This is how a 72-hour verification window becomes a 16-hour one.</p>

    <h2>What Pre-Commissioning Actually Encompasses</h2>

    <p>There's a widespread misunderstanding about what pre-commissioning is. On many sites, it's treated as equivalent to installation inspection — visually confirming that equipment is physically present and appears correctly installed. That is not pre-commissioning. That is a construction close-out check, and it catches a fraction of the defects that proper pre-commissioning identifies.</p>

    <p>True E&I pre-commissioning encompasses insulation resistance testing of all power and instrument cables, continuity verification of every control and signal circuit, correct fuse and protection relay setting confirmation against the as-built design, verification of all interlocks in de-energised state, polarity checks on CT and PT secondary circuits, and MCB/breaker trip testing against rated current values.</p>

    <div class="callout">
      <div class="callout-head">// Pre-Commissioning Minimum Checklist — E&I Systems</div>
      <p>IR testing: all power cables ≥500V DC Megger, minimum 100MΩ at 1 minute. Control cable continuity: point-to-point per loop drawing. Interlock simulation: all process safety interlocks exercised in de-energised mode. Protection relay settings: confirmed against approved relay setting schedule. CT polarity: verified before any differential protection energisation. Phase rotation: confirmed at every MDB, DB, and motor terminal box.</p>
    </div>

    <p>Each of these checks requires specific test equipment, documented test sheets, and an engineer who can interpret the results against design intent — not just record a pass or fail against a generic checklist.</p>

    <h2>The Insulation Resistance Testing Problem</h2>

    <p>IR testing is the check most frequently performed incorrectly under schedule pressure. The mechanics are simple enough that it gets delegated to junior technicians without adequate supervision. The interpretation of results is where errors occur.</p>

    <p>A cable reading 50MΩ is not automatically a fail, but it warrants investigation — particularly if adjacent cables in the same tray are reading 2,000MΩ or above. A fresh cable in a clean, dry environment should read essentially infinite resistance. A reading of 50MΩ on a new installation indicates moisture ingress, insulation damage, or incorrect termination, and should trigger a systematic fault-finding process, not a re-test and re-run on the same result.</p>

    <div class="pullquote">
      <p>"We energised a 11kV feeder based on a 'pass' IR test. The technician had tested the cable cores to earth. Nobody had tested core-to-core. We found out about the phase-to-phase fault the expensive way."</p>
    </div>

    <p>IR testing protocols must be explicitly defined in the project's pre-commissioning procedure: which voltage level, which measurement duration, which measurement configuration (core-to-earth, core-to-core, screen-to-earth), and what the acceptance criteria are for each cable type. If those parameters are not specified before the technician picks up the Megger, the results are not reliable.</p>

    <h2>Interlock Verification: The Most Skipped Step</h2>

    <p>Process safety interlocks — the hardwired and software-based systems that prevent equipment from operating in unsafe conditions — are the most frequently skipped element of pre-commissioning. The reason is consistent: the process systems aren't ready, so the interlocks "can't be tested yet," and the energisation schedule moves forward without them.</p>

    <p>This is a dangerous compromise. Many interlocks can be verified in de-energised simulation mode without requiring live process conditions. A fire and gas shutdown relay can be tested with a test switch. An over-temperature trip can be simulated at the thermostat. Motor start interlocks can be traced through the control system in loop check mode. The assumption that interlock testing requires live process is often incorrect and always worth challenging before accepting schedule-driven deferrals.</p>

    <div class="data-row">
      <div class="data-cell">
        <span class="data-num">41%</span>
        <span class="data-label">of first-energisation incidents traced to skipped pre-comm checks</span>
      </div>
      <div class="data-cell">
        <span class="data-num">6×</span>
        <span class="data-label">cost ratio: finding a fault in pre-comm vs. post-energisation</span>
      </div>
      <div class="data-cell">
        <span class="data-num">19 hrs</span>
        <span class="data-label">average pre-comm time on projects that hit energisation targets</span>
      </div>
    </div>

    <h2>The Documentation Requirement</h2>

    <p>Pre-commissioning without documentation is not pre-commissioning. It is an informal walkdown, and it provides no protection to the project, the contractor, or the client. Every IR test result, every continuity measurement, every interlock verification must be recorded on a test sheet that includes the date, the technician's name, the instrument used (with calibration status), and the specific result against the acceptance criterion.</p>

    <p>This documentation serves two purposes: it is the quality record that supports the handover package, and it is the diagnostic baseline that the operations team uses for years afterward when tracing faults. A project that hands over with complete, accurate pre-commissioning records saves its client significant engineering time in the first year of operation.</p>

    <p>The investment in thorough pre-commissioning — done correctly, in sufficient time, with competent supervision — is the single highest-return quality activity in the E&I project lifecycle. No other check catches as many defects, at a lower correction cost, before they become schedule-critical problems.</p>

    <div class="art-divider"><span class="art-divider-dot">◆</span></div>

    <p style="font-size:13px; color:var(--gray); font-style:italic;">Written by the engineering team at SONIC E&I Solutions, Vietnam. SONIC specialises in zero-defect E&I commissioning for offshore, power, and industrial projects, backed by 25 years of Siemens Energy and GE Power field experience.</p>

  </div>

  <div class="art-cta">
    <div class="art-cta-label">// Next Step</div>
    <h3>Pre-Commissioning Support Available</h3>
    <p>If your project is approaching energisation and the pre-commissioning scope isn't clearly defined, we can provide a rapid gap assessment and field support.</p>
    <a href="../index.html#contact" class="btn-gold">Request a technical consultation</a>
  </div>

</article>

<footer>
  <div class="footer-logo">
    <img src="../SONICEI_LOGO.png" alt="SONIC E&amp;I Solutions">
    <span class="footer-logo-text">SONIC <span>E&amp;I</span> SOLUTIONS</span>
  </div>
  <div class="footer-motto">"Right the first time — Every time"</div>
  <div class="footer-links">
    <a href="https://sonicei.com/privacy-policy.html">Privacy Policy</a>
    <span class="footer-links-dot"></span>
    <a href="https://sonicei.com/terms-of-use.html">Terms of Use</a>
    <span class="footer-links-dot"></span>
    <a href="../index.html#contact">Contact</a>
  </div>
  <div class="footer-copy">© 2026 SONIC E&amp;I Solutions. All rights reserved.</div>
</footer>
</body>
</html>
